---
name: openstudio_vav_reheat_system_creator
description: Create a multi-zone VAV reheat system, including the bounded packaged VAV profile, in an OSM using version-pinned scripts and saved-model validation.
metadata:
  output_format: markdown_with_json_summary
---

## Direct script workflow

If inventory or preflight returns `status: requires_preparation`, run this bundled
operation through the verified CLI before any modeling plan:

```text
<verified-cli> execute_python_script <skill>/scripts/prepare_model.py --input <original.osm> --output <new-prepared.osm> --report <new-preparation.json>
```

Store its `state_patch` and original → prepared `lineage` in workflow state. Use
`output_model_path` for a fresh inventory and preflight; never reuse the blocked
plan or write an ad hoc normalizer. `already_current` reuses the input and writes
no model. Invalid current-version references require diagnosis rather than
manufactured repair. See [model preparation](references/model_preparation.md).

These script paths are fixed launchers into the installed plugin's shared `sdk/`
library. Keep the complete plugin together when copying or distributing it. A
`plugin_incomplete` result requires restoring the complete plugin; do not search
for another SDK library or generate a replacement script. Setup remains the
usual plugin installation plus this skill's doctor.

Unexpected execution failures route to `report-openstudio-failure` before
recovery; pass any `failure_receipt`. Expected readiness/input questions,
including `requires_preparation`, do not submit.

First honor provider selection: when NLR OpenStudio MCP is configured and
compatible, use `delegated-nlr-modeling` as the preferred provider. This local
bundle applies when NLR is absent/unavailable/incompatible or its documented
fallback records that it cannot cover the request. Preserve the provider
transition and host-visible model path before local SDK execution.

Run this skill's scripts through host tools, independently of OpenStudio SI's
runtime or measure registry. Claude Code resolves `${CLAUDE_SKILL_DIR}`; Codex
uses this `SKILL.md`'s actual directory. Run implementation files without reading
them into context. Do not load SDK wiki packs for this supported workflow.
Legacy object-level VAV skills have been removed.

1. Run host Python 3.10+ on `scripts/doctor.py`. Require exit 0 and `ok: true`;
   use its absolute `openstudio_executable` for every SDK command. The package
   requires the exact package release in the plugin-root `sdk/compatibility.json`. Explicit executable paths are authoritative;
   mismatches block. Request the exact installation/path reported by doctor;
   do not install automatically or try another SDK/project virtualenv.
2. If selected zones already have HVAC, use `openstudio-hvac-remover` to inventory
   and remove the human-selected systems in a copy. Show all zones affected by
   shared air loops/VRF systems; preserve stairs/other equipment unless explicitly
   selected. Do not draft a separate removal script. If water coils are selected
   and compatible plants are absent, use `openstudio-plant-loop-creator` after the
   human chooses plant sources and generic assumptions. Offer hydronic plant
   creation rather than forcing DX/gas/electric air coils because plants are absent.
   Run each preparation as a separate reviewed transaction, then preflight VAV
   against the latest output using the returned plant names/handles.
3. Set `defaults_profile: prototype_vav_v1` or `prototype_pvav_v1` only when the
   human user explicitly chose the corresponding profile. Set `dx_approved: true` only when the
   human explicitly chose DX cooling. A broad request to add VAV, an agent's own
   suggestion, or missing input is not approval. Prior explicit human selections
   persist across turns; do not ask again for the same choice. Keep these fields
   absent until that choice is established.
   Read [the input contract](scripts/references/vav_input.schema.json). Prepare
   configuration JSON from the user's selections. If names/handles are unknown,
   inspect with `vav_preflight.py --input <absolute-input.osm>` first; otherwise
   go directly to configured preflight. Partial configurations return missing
   inputs and conflicts without saving a model.
   If defaults are undecided or declined, follow the assumption review below;
   declining proposed defaults means review/adjust, not cancellation.
4. Run configured preflight and persist its full report using the commands
   below. Review the summary's parameters, resolved references, units, and
   warnings. The full plan contains the assumption ledger. Clarify only missing
   or conflicting choices; approval already provided by the user persists.
   Require `ok: true` and `ready: true` before creation.
5. When the user's request authorizes those selections/defaults, run apply on
   the saved version-2 plan. Require `ok: true` and `validation.ok: true` in the
   summary. Apply rechecks the SDK, source hash and resolved plan, creates the
   system, reloads a staged OSM, independently checks topology/settings, and
   exclusively publishes to the selected new output path.
6. Return the output path, completed creation/topology checks, key assumptions
   and warnings, and report paths. Sizing/simulation remain pending. When those
   are requested, hand the saved model to the simulation/results skills.

Entrypoints persist full reports directly with `--report` and print compact
summaries. Use the report file and exit code as authoritative; SDK logging before
or after stdout cannot invalidate the saved plan. Normal runs need two commands:

```text
<verified-executable> execute_python_script <skill-dir>/scripts/vav_preflight.py --input <input.osm> --config <config.json> --report <plan.json>
<verified-executable> execute_python_script <skill-dir>/scripts/vav_apply.py --plan <plan.json> --report <apply-report.json>
```

Use absolute paths and new report paths; quote shell paths containing spaces.
Check each exit code separately. Require the persisted plan's `ready: true` and
apply's `validation.ok: true` plus `translation.ok: true`. Full inventories and
assumption ledgers stay on disk. Unready summaries show at most eight candidates
per category, total counts, and a truncation marker. Use `--candidate-filter`
with a name fragment or read the full report only for the relevant selection.
`report.py` remains a troubleshooting utility for old logs, not the normal flow.

## Energy code basis

Applies only when the user names a code ("per 90.1-2019", "IECC-compliant",
"code minimum"). Otherwise skip this section and keep current behavior.

- Load `query-energy-standards` before preparing the configuration JSON. Confirm
  `standard`, `template` (for example `90.1-2019`), `climate_zone`, and `path`
  (`prescriptive` or `appendix_g`) with the user instead of assuming them.
- Resolve, as relevant: fan power or efficiency limits, air economizer
  requirement and control type, and energy recovery requirement. DX cooling
  efficiency applies only when the human approved DX (`dx_approved: true`).
- Write each resolved value into the matching configuration field from the
  input schema, and record its source, for example
  `fan.total_efficiency: set to 0.62 from hvac_minimum_requirements_fans, template 90.1-2019`.
- Convert code metrics (EER, kW/ton, IPLV, fan kW per cfm) to the schema's units
  before writing them, and record the conversion.
- If the `building_energy_standards` tools are unavailable or return no matching
  row, say so and ask the user for the value. Never invent a code value.
- Hot-water and chilled-water plant equipment efficiency belongs to the
  plant-loop skill, not this one.

## Supported inputs and assumptions

### Review assumptions with the user

Use a compact review table or the host's question/form interface rather than
"enable prototype_vav_v1 or stop". Label the profile "generic prototype settings";
keep its machine identifier in the saved configuration. Offer "Use the proposed
settings" and "Review and adjust". Cancellation is a separate explicit choice.

1. Run partial configured preflight without `defaults_profile` when undecided.
   Its saved `assumption_review` proposes values from the same canonical defaults
   used by the builder, preserves supplied values, and labels editable inputs
   versus fixed controls. `needs_review` is not approval or an executable plan;
   expected missing-input errors keep apply blocked while discussion continues.
2. Group the review into schedules/fan; ventilation/economizer/airflow;
   temperatures/sizing; and equipment/controls. Show columns **Setting, Value,
   Source, Can change**. Include units; emphasize proposed values and unresolved
   choices. Show only controls relevant to selected equipment (e.g. no gas burner
   efficiency for an all-electric system), keeping the full record on disk.
3. Ask which group to adjust, then ask only its unresolved choices. Put supported
   changes in configuration fields from the input schema. Preserve earlier user
   choices; do not require confirmation of the same values again. Fixed controls
   are not currently editable: explain a requested unsupported change and retain
   it as pending for separately scoped bundle development/provider coverage.
   Never claim it was applied or silently revert it to the profile value.
4. Present the resulting selection and the relevant fixed controls together.
   Once the human accepts those remaining generic controls, set `defaults_profile`
   and rerun preflight. Keep custom input values explicit. Review newly introduced
   changes only; apply only a ready saved plan with established authorization.

For example, a review row can show `fan.pressure_rise: 750 Pa | user input |
editable`, while `night_cycle: CycleOnAny | generic control | fixed in this bundle`.
Do not describe profile selection as changing only hidden controls if it also
fills missing editable inputs. The form is an agent-guided review using host UI
or Markdown, not a separately installed web application.

Selectors use exactly one name or handle; duplicate names require handles.
Selected zones need spaces and a thermostat, must not be plenums, and must have
no existing HVAC. Specify a new absolute `.osm` output; the VAV transaction itself requires unserved zones; the HVAC-removal skill
prepares selected existing systems for replacement.

Water coils require explicitly selected compatible existing plants with supply
equipment, an outlet setpoint manager, and suitable design supply/return
temperatures. These checks do not establish equipment capacity or control
performance. Use the plant-loop skill to create missing plants first. Central heating supports Water, NaturalGas, Electricity, or None;
reheat supports the same choices; cooling supports Water or explicitly approved
DXTwoSpeed (`dx_approved: true`). Fan pressure needs a value and Pa/inH2O units.
The contract covers existing operation/OA schedules, optional return plenum,
economizer, airflow fractions, sizing option, and design temperatures.

`defaults_profile: prototype_vav_v1` selects generic prototype assumptions only
when the human explicitly selected those generic defaults. The plan lists every supplied default.
This follows the inner standards VAV builder; the outer prototype dispatcher
always selects hydronic VAV and can create plants. Independent coil/plant-role
selection and central heating None are explicit extensions. Template controls,
compliance processing, and ventilation adequacy are not established by this
profile. New SDK UUIDs differ across runs; settings and topology are deterministic.

`prototype_pvav_v1` covers packaged VAV with `NaturalGas` central heat,
`DXTwoSpeed` cooling and `Electricity` terminal reheat. Select each coil type
explicitly and include DX approval. Review the 50 °C zone heating design and
maximum reheat temperature, Normal damper heating action, 30% constant minimum
terminal airflow, and Always On minimum outdoor-air schedule. The schedule
enables minimum ventilation and does not set the outdoor-air fraction to 100%.
The PVAV profile uses the Standards VAV fan ratings and the harness's shared
VAV fan power curve. Editable settings, including the return plenum and schedules,
are shown in preflight. When PVAV defaults are undecided, review these settings
with the user before selecting the profile. Unselected preflight proposes VAV defaults.

## Failures and continuity

On failure, read the persisted error, resolve that cause, and rerun preflight if
inputs or configuration changed. Do not edit bundled code, generate an alternative
VAV script, or switch SDK/runtime to work around the failure. Unsupported scope
needs a separately scoped development/repair task. If report publication fails after a model was created, retain the returned output
path and diagnose the report destination; never repeat creation merely to obtain
a report. A new plan/report must use new paths.

Existing output and concurrent destination writers are preserved. Repeating apply
refuses the existing output and companion folder. Apply carries referenced weather,
external files, referenced measures and supported file arguments into the Application-style
`<output-stem>/` folder, hashes dependencies, rewrites portable paths and emits
`workflow.osw`. Missing required model external files and ambiguous workflows block.
Missing weather warns and leaves simulation pending.
EnergyPlus translation is checked before publishing. Hard-link publication is
atomic when supported; otherwise exclusive copy still refuses an existing output,
but concurrent readers can see a partial file until the success report. Cloud
sync completion is not guaranteed by local publication. Failed writes clean up
owned partial files; failed creation can leave parent directories.

The saved configuration, plan, logs and apply report provide local continuity.
If an active long-running task already uses `openstudio-workflow-state`, normalize
and record the reports' `state_patch`, output path, assumptions and validation.
Workflow-state MCP calls are separate from script execution; their availability
is not a prerequisite for this local operation. If NLR currently owns the model,
respect its recorded provider transition and host-visible path before SDK work.

Missing weather produces a warning and `simulation_ready=false`; it does not block
VAV editing. Missing referenced model external data blocks editing. Unavailable workflow measures
or input arguments warn and mark simulation unready; empty/output arguments are retained. Copying
uses OpenStudio workflow lookup, omits repository metadata, blocks secret-like
files and limits referenced resources to 256 MiB. Move the OSM and its companion
folder together; resolve resources through the companion workflow.

For outputs with external CSV schedules, inspect `requires_companion_workflow`.
Use `OpenStudio::Model.load` / Python `openstudio.model.Model.load`, or attach
`<stem>/workflow.osw` before translating. Plain VersionTranslator loads can lose
external filenames without reporting translator errors; the apply report checks
this separately from the workflow-attached gate. Keep the OSM and companion
folder together. The harness preserves external resources in its model snapshot
and simulation job and simulates the saved model without re-running source measures.
